# Capitolo 10 — IEC 61850: il modello dati delle sottostazioni

**Cosa imparerai:** che problema risolve IEC 61850; come è organizzato il suo modello dati,
dal dispositivo al singolo valore; cosa sono report, controlli e messaggi GOOSE; a cosa
servono i file SCL; perché è stato scelto per il dialogo tra impianti e distributore in Italia.

## 10.1 Un'idea diversa: descrivere, non solo trasmettere

Modbus e IEC 104 hanno un limite in comune: i dati sono **numeri con un indirizzo**, e il loro
significato sta in un documento separato, la mappa dei registri o l'elenco segnali. Se il
documento è sbagliato o non aggiornato, i numeri perdono senso.

**IEC 61850**, nato negli anni 2000 per l'automazione delle sottostazioni elettriche, fa un passo
in più: definisce un **modello dati standard e auto-descrittivo**. Ogni informazione ha un
**nome** standardizzato che ne dice il significato, e un programma può "sfogliare" un dispositivo
e scoprire da solo che cosa contiene, come si sfogliano le cartelle di un computer.

Nella norma, un dispositivo elettronico intelligente si chiama **IED** (*Intelligent Electronic
Device*): una protezione, un controllore, un contatore evoluto, un CCI.

## 10.2 Il modello dati: dal dispositivo al singolo valore

Il modello è una gerarchia, simile a un indirizzo postale: città, via, numero civico, interno.

```
IED (il dispositivo fisico)
└── Logical Device (LD)        un "sotto-dispositivo" logico, es. CCI1
    └── Logical Node (LN)      una funzione elementare, es. MMXU1 = misure
        └── Data Object (DO)   un dato, es. TotW = potenza attiva totale
            └── Data Attribute (DA)   una proprietà del dato:
                                      mag.f = valore, q = qualità, t = orario
```

Il nome completo si scrive unendo i livelli:

```
CCI1/MMXU1.TotW.mag.f
│     │     │    └── l'attributo: il valore (magnitude), in float
│     │     └── il dato: potenza attiva totale
│     └── il nodo logico: unità di misura n. 1
└── il dispositivo logico (nome di esempio)
```

### I nodi logici

Il **nodo logico** è il cuore del modello: rappresenta una **funzione** elementare. La norma ne
definisce centinaia, con nomi di quattro lettere. La prima lettera indica la famiglia:

| Lettera | Famiglia | Esempi |
|---|---|---|
| **M** | misure | **MMXU**: misure trifase (tensioni, correnti, potenze, frequenza); MMTR: contatore di energia |
| **X** | apparecchiature di manovra | **XCBR**: interruttore; XSWI: sezionatore |
| **C** | controllo | **CSWI**: comando di un interruttore o sezionatore |
| **P** | protezioni | PTOV: protezione di massima tensione; PTUF: di minima frequenza |
| **G** | funzioni generiche | **GGIO**: ingressi e uscite generici |
| **L** | sistema | **LLN0**: nodo zero, obbligatorio in ogni dispositivo logico; **LPHD**: dati del dispositivo fisico |
| **D** | risorse energetiche distribuite | nodi per generatori, impianti fotovoltaici, accumuli (norma IEC 61850-7-420) |
| **Z** | altre apparecchiature | ZINV: inverter |

Dopo le quattro lettere si aggiunge un numero (MMXU**1**, MMXU**2**) per distinguere più
istanze, e si può anteporre un prefisso descrittivo.

### Dati e attributi

Ogni nodo logico contiene **dati** con nomi standard: in MMXU troviamo `TotW` (potenza attiva
totale), `TotVAr` (reattiva), `Hz` (frequenza), `PhV` (tensioni di fase), `A` (correnti).
In XCBR troviamo `Pos` (posizione dell'interruttore).

Ogni dato ha più **attributi**. Per una misura, i principali sono:

- **mag.f**: il valore numerico;
- **q**: la qualità, con lo stesso significato visto in IEC 104 (valido, non valido…);
- **t**: l'orario della misura.

Gli attributi sono raggruppati per **vincolo funzionale** (*Functional Constraint*, FC), che dice
che tipo di informazione sono: **MX** misure, **ST** stati, **CO** comandi, **SP** e **SE**
impostazioni, **CF** configurazione, **DC** descrizioni.

> **Esempio**
> `CCI1/XCBR1.Pos.stVal` [ST] è la posizione attuale dell'interruttore generale; `CCI1/MMXU1.Hz.mag.f` [MX]
> è la frequenza misurata. Leggendo i nomi capisci di cosa si tratta senza consultare una mappa.

## 10.3 I servizi: cosa si può fare con il modello

IEC 61850 definisce **servizi** astratti, indipendenti dal mezzo di trasmissione.

**Leggere e scrivere.** Un client può leggere qualsiasi dato per nome, o sfogliare il modello per
scoprire cosa c'è.

**Insiemi di dati (*data set*).** Elenchi di dati raggruppati, per esempio "tutte le misure al
punto di connessione", da trattare insieme.

**Report.** Il servizio più usato per il monitoraggio. Il client si "abbona" a un insieme di dati e
il server invia un **report** quando:

- un valore cambia oltre la banda morta (*data change*);
- la qualità cambia (*quality change*);
- scade un periodo prestabilito (*integrity period*), anche se nulla è cambiato;
- il client chiede un quadro completo (*general interrogation*).

I report **bufferizzati** vengono conservati dal server se la connessione cade e inviati al
ritorno: nessun evento si perde. È lo stesso concetto di *store and forward* del capitolo 7.

**Controlli.** Per comandare, per esempio aprire un interruttore o inviare un setpoint. Esistono
modelli diversi per livello di sicurezza: **diretto** (il comando è eseguito subito), **seleziona e
poi esegui** (come in IEC 104), e versioni a **sicurezza rafforzata** in cui il server comunica
anche il risultato finale dell'esecuzione.

**Log e file.** Storico di eventi e trasferimento di file.

## 10.4 Come viaggiano i dati: MMS, GOOSE e valori campionati

I servizi astratti vengono "tradotti" in protocolli concreti:

**MMS** (*Manufacturing Message Specification*), su TCP/IP, **porta 102**. Usato per il dialogo
**client-server**: letture, scritture, report, controlli. È quello del dialogo tra sistemi di
controllo e dispositivi, e tra CCI e distributore.

**GOOSE** (*Generic Object Oriented Substation Event*). Messaggi **molto veloci**, nell'ordine dei
millisecondi, inviati direttamente su Ethernet a tutti i dispositivi interessati (multicast),
senza passare per TCP/IP. Servono per scambiare segnali tra protezioni e controllori, per esempio
"interruttore aperto" o "blocca". Per compensare l'assenza di conferme, ogni messaggio viene
ripetuto più volte a intervalli crescenti.

**Sampled Values.** Campioni di tensione e corrente trasmessi migliaia di volte al secondo da
trasformatori di misura digitali. Riguardano soprattutto le sottostazioni.

## 10.5 La configurazione: i file SCL

Un vantaggio pratico di IEC 61850 è che la configurazione è descritta in **file standard**, in
formato XML, scritti nel linguaggio **SCL** (*System Configuration description Language*):

| File | Contenuto |
|---|---|
| **ICD** | le **capacità** di un tipo di dispositivo: quali nodi logici e dati offre |
| **CID** | la **configurazione** di uno specifico dispositivo installato: nome, indirizzo IP, report attivi |
| **SCD** | l'intero **sistema**: tutti i dispositivi e i loro collegamenti |
| **SSD** | lo **schema** dell'impianto elettrico |

Questi file si scambiano tra produttori, progettisti e gestore di rete e si caricano negli
strumenti di configurazione. Meno lavoro manuale significa meno errori di trascrizione.

## 10.6 Interoperabilità e sicurezza

Che due dispositivi "parlino IEC 61850" non basta perché si capiscano davvero: la norma è vasta e
lascia molte opzioni. Per questo esistono **test di conformità**, eseguiti da laboratori
riconosciuti dall'associazione degli utilizzatori (UCA International Users Group). Un server
non certificato può avere problemi a dialogare con i client del gestore di rete.

La sicurezza è definita dalla famiglia **IEC 62351**: per esempio la parte 3 descrive come
proteggere con **TLS** le comunicazioni su TCP come MMS, con certificati digitali per
identificare le due parti.

## 10.7 IEC 61850 e il fotovoltaico

Nel fotovoltaico IEC 61850 compare in tre situazioni:

1. **Nelle sottostazioni** dei grandi impianti, per protezioni, interruttori e controllo.
2. **Tra il controllore d'impianto e il gestore di rete.** In Italia la norma CEI 0-16 ha scelto
   IEC 61850 per l'interfaccia tra il **CCI** e il **distributore**: il CCI fa da **server** e il
   sistema del distributore da **client** (capitolo 11).
3. **Per le risorse distribuite**: la parte **IEC 61850-7-420** estende il modello con nodi logici
   per generatori, impianti fotovoltaici, inverter e accumuli.

| | IEC 104 | IEC 61850 (MMS) |
|---|---|---|
| Identificazione dei dati | numeri (IOA) + elenco segnali | nomi standard auto-descrittivi |
| Configurazione | documenti concordati | file SCL standard |
| Invio a eventi | spontaneo | report, anche bufferizzati |
| Messaggi veloci tra dispositivi | no | GOOSE |
| Complessità | media | alta |

## Riepilogo

- IEC 61850 definisce un **modello dati auto-descrittivo**: i dati hanno **nomi** standard.
- Gerarchia: **IED → dispositivo logico → nodo logico → dato → attributo**, per esempio `CCI1/MMXU1.TotW.mag.f`.
- Nodi logici: MMXU misure, XCBR interruttore, CSWI comando, GGIO generici, LLN0 obbligatorio, famiglia D per le risorse distribuite.
- Servizi: lettura e scrittura, **report** (anche bufferizzati), **controlli** (diretti, seleziona-esegui).
- Trasporto: **MMS** su TCP porta 102; **GOOSE** su Ethernet per i messaggi veloci.
- Configurazione in file **SCL** (ICD, CID, SCD); interoperabilità verificata con test di conformità; sicurezza con **IEC 62351**.

## Domande di verifica

**1.** Cosa rappresenta `MMXU1.Hz.mag.f`?

<details markdown="1">
<summary>Risposta</summary>

Il valore numerico (`mag.f`) della frequenza (`Hz`) misurata dalla prima unità di misura
trifase (`MMXU1`).

</details>

**2.** Perché i report bufferizzati sono importanti per l'osservabilità di un impianto?

<details markdown="1">
<summary>Risposta</summary>

Perché se la connessione con il client cade, il server conserva i report e li invia quando la
connessione torna: nessun evento o variazione viene perso, e lo storico del gestore resta completo.

</details>

**3.** Qual è la differenza principale tra un messaggio MMS e un messaggio GOOSE?

<details markdown="1">
<summary>Risposta</summary>

MMS è un dialogo client-server su TCP/IP, adatto a letture, report e comandi. GOOSE è un
messaggio inviato direttamente su Ethernet a più destinatari, senza connessione, molto più
veloce, usato per segnali urgenti tra protezioni e controllori.

</details>

**4.** Un produttore dichiara che il suo CCI "supporta IEC 61850". Cosa chiedi in più?

<details markdown="1">
<summary>Risposta</summary>

Se il server ha superato i **test di conformità** (certificato UCA o equivalente), se è conforme
ai requisiti specifici della CEI 0-16 per l'interfaccia con il distributore, se è stato provato con
i sistemi del distributore e quali file SCL fornisce.

</details>
